! ============================================================================
!  신재생 투자비 — 태양광 / BIPV  (EnergyPlus 내장 비용 산정)
! ============================================================================
!  단가 출처 : energinno-DB  data/renewable-equipment/장비단가_2026.json
!              pv-general 2,200,000 원/kW  (턴키·설치완료 기준)
!              pv-bipv     4,000,000 원/kW  (턴키·설치완료 기준)
!  작성 기준 : EnergyPlus v26.2.0
!
!  ※ EnergyPlus 내장 비용 산정으로 연결 가능한 신재생 설비는 태양광뿐이다.
!     지열·연료전지·ESS 는 ComponentCost:LineItem 이 지원하지 않는다.
!     그쪽은 scripts/cost/estimate_cost.py 로 시뮬레이션 밖에서 계산한다.
!     이유는 파일 맨 아래 "지원 범위" 절 참조.
! ============================================================================


! ---------------------------------------------------------------------------
!  1. 태양광 설비 (비용 산정과 연결되는 형태로 선언)
! ---------------------------------------------------------------------------
!  ★ ComponentCost:LineItem 의 Generator:Photovoltaic 은
!     PhotovoltaicPerformance:Simple 모델에만 동작한다.
!     (근거: src/EnergyPlus/CostEstimateManager.cc — PVModelType != Simple 이면 Severe)
!
!     즉 Generator:PVWatts, PhotovoltaicPerformance:Sandia,
!     PhotovoltaicPerformance:EquivalentOne-Diode 를 쓰면 투자비가 연결되지 않는다.
!     발전량 정밀도를 택하면 비용 연결을 잃고, 비용 연결을 택하면 Simple 모델을
!     써야 한다. 둘을 동시에 얻을 수 없다.
! ---------------------------------------------------------------------------
  Generator:Photovoltaic,
    PV_Roof_Array,           !- Name
    PV_Roof_Surface,         !- Surface Name          (지붕 등 설치면)
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PV_Simple_Perf,          !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Series Strings in Parallel
    1.0;                     !- Number of Modules in Series

  PhotovoltaicPerformance:Simple,
    PV_Simple_Perf,          !- Name
    0.90,                    !- Fraction of Surface Area with Active Solar Cells
    Fixed,                   !- Conversion Efficiency Input Mode
    0.20,                    !- Value for Cell Efficiency if Fixed
    ;                        !- Efficiency Schedule Name

! ---------------------------------------------------------------------------
!  정격용량이 어떻게 결정되는가 — 자동 사이징이 아니다
! ---------------------------------------------------------------------------
!  EnergyPlus 가 쓰는 산식 (CostEstimateManager.cc 실측):
!
!      정격용량[kW] = 집열면적[m2] x 모듈효율 x Zone승수
!      집열면적     = 설치면 면적 x Fraction of Surface Area with Active Solar Cells
!
!  즉 PV 용량은 '자동 사이징' 되지 않는다. 설치면 면적과 효율로 결정된다.
!  목표 용량을 맞추려면 면적을 역산한다.
!
!      예) 100 kW, 효율 0.20, 활성면적비 0.90
!          집열면적 = 100 / 0.20 = 500 m2
!          설치면 면적 = 500 / 0.90 = 556 m2
!
!  VE 관점에서는 이게 오히려 유리하다. 설치 가능 면적을 바꾸면
!  용량과 투자비가 함께 따라오므로 '면적 제약 하 최적 용량' 검토가 된다.
! ---------------------------------------------------------------------------


! ---------------------------------------------------------------------------
!  2. 투자비 항목
! ---------------------------------------------------------------------------
!  일반 태양광: 2,200,000 원/kW
! ---------------------------------------------------------------------------
  ComponentCost:LineItem,
    PV_일반_투자비,          !- Name
    ,                        !- Type
    Generator:Photovoltaic,  !- Line Item Type
    PV_Roof_Array,           !- Item Name  (위 Generator:Photovoltaic 이름)
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each
    ,                        !- Cost per Area
    2200000,                 !- Cost per Unit of Output Capacity {원/kW}
    ,                        !- Cost per Unit of Output Capacity per COP
    ,                        !- Cost per Volume
    ,                        !- Cost per Volume Rate
    ,                        !- Cost per Energy per Temperature Difference
    ;                        !- Quantity

!  BIPV 를 쓸 때는 위 항목을 지우고 아래를 쓴다 (4,000,000 원/kW).
!  BIPV 는 외피 일체형이므로 설치면을 벽면으로 두고,
!  Heat Transfer Integration Mode 를 Decoupled 이외로 두어 외피 열거동과
!  연동시키는 것이 물리적으로 맞다(IntegratedSurfaceOutsideFace 등).
!
!  ComponentCost:LineItem,
!    PV_BIPV_투자비,
!    ,
!    Generator:Photovoltaic,
!    PV_Facade_Array,
!    ,
!    ,
!    ,
!    4000000,                 !- Cost per Unit of Output Capacity {원/kW}
!    ,
!    ,
!    ,
!    ,
!    ;


! ---------------------------------------------------------------------------
!  3. 간접비 조정 — 턴키 단가에는 더하지 말 것
! ---------------------------------------------------------------------------
!  energinno-DB 가 이 단가를 '턴키(합계)' 로 기록했다. 설치 완료 기준이라는 뜻이다.
!  따라서 설계·감리비·시공사 이윤·예비비를 여기서 또 얹으면 중복 계상이 된다.
!  전부 공란(0)으로 둔다.
!
!  자재비만 반영한 단가로 바꿀 때에만 아래 계수를 쓸 것.
! ---------------------------------------------------------------------------
  ComponentCost:Adjustments,
    ,                        !- Miscellaneous Cost per Conditioned Area {원/m2}
    ,                        !- Design and Engineering Fees
    ,                        !- Contractor Fee
    ,                        !- Contingency
    ,                        !- Permits, Bonding and Insurance
    ,                        !- Commissioning Fee
    ;                        !- Regional Adjustment Factor


! ---------------------------------------------------------------------------
!  4. 결과 출력 (모델에 이미 있으면 중복 정의하지 말 것)
! ---------------------------------------------------------------------------
  Output:Table:SummaryReports,
    ComponentCostEconomicsSummary;   !- Construction Cost Estimate Summary 생성

  Output:SQLite,
    SimpleAndTabular;        !- 요약표를 DB 에 넣어 스크립트로 집계


! ============================================================================
!  지원 범위 — 왜 태양광만인가
! ============================================================================
!
!  ComponentCost:LineItem 의 Line Item Type 선택지는 11개뿐이다.
!  (IDD 실측. IDD 주석에 "extend choice-keys as Cases are added to code" 라고
!   적혀 있다 — 코드에 case 가 추가된 것만 쓸 수 있다는 뜻이다.)
!
!      General                       Construction
!      Coil:DX                       Coil:Cooling:DX
!      Coil:Cooling:DX:SingleSpeed   Coil:Heating:Fuel
!      Chiller:Electric              Daylighting:Controls
!      Shading:Zone:Detailed         Lights
!      Generator:Photovoltaic
!
!  자동 사이징 결과와 연동되는 것 (용량이 바뀌면 투자비가 따라옴):
!      Coil:DX / Coil:Cooling:DX / :SingleSpeed   RatedTotCap  [kW]
!      Coil:Heating:Fuel                          NominalCapacity [kW]
!      Chiller:Electric                           NomCap [kW]
!      Construction / Shading:Zone:Detailed       면적 [m2]
!      Lights                                     존 조명 [kW]
!      Generator:Photovoltaic                     면적 x 효율 [kW] (사이징 아님)
!
!  연결되지 않는 신재생 설비:
!      지열 히트펌프   HeatPump:PlantLoop:EIR:*  / HeatPump:WaterToWater:*   키 없음
!      연료전지        Generator:FuelCell                                    키 없음
!      ESS            ElectricLoadCenter:Storage:*                          키 없음
!      태양열         SolarCollector:*                                       키 없음
!      풍력           Generator:WindTurbine                                  키 없음
!
!  → 이 설비들은 General 타입 + Quantity 로 넣을 수 있지만, 용량을 사람이
!     직접 적어야 하므로 파라메트릭 자동화가 깨진다.
!  → 대신 시뮬레이션 밖에서 계산한다. 자동 사이징 결과가 .sql 의
!     ComponentSizes 테이블에 들어가므로, 거기서 용량을 읽어 단가를 곱한다.
!
!         python3 scripts/cost/estimate_cost.py <결과.sql> <장비단가.json>
!
!     이 방식이 파라메트릭 VE 검토에 더 맞다. 케이스마다 용량이 자동으로
!     달라지고, 단가는 energinno-DB 한 곳에서만 관리된다.
!
!  ※ 부가가치세: energinno-DB 가 "부가세 포함 여부가 화면에 없다" 고 기록했다.
!     제안서에 쓸 때 확인할 것.
! ============================================================================
